---
tieu_de: 'BÀI 4: TÍNH TOÁN PHỤ TẢI CHO TÒA NHÀ CHUNG CƯ'
slug: tinh-toan-phu-tai-cho-toa-nha-chung-cu
mo_ta: Tìm hiểu cách tính toán phụ tải điện tòa nhà theo tiêu chuẩn, xác định công suất tính toán, hệ số nhu cầu và lựa chọn thiết bị điện phù hợp.
danh_muc: thiet-ke-mep/dien
the: []
ngay_dang: 2026-08-28
ngay_cap_nhat: 2026-08-28
anh_bia: ''
tac_gia: Trần Đại Hiệp
noi_bat: false
tai_lieu: []
---

1. LIỆT KÊ VÀ SẮP XẾP CÁC PHỤ TẢI THEO TỦ HOẶC THEO TẦNG

- Liệt kê phụ tải theo hệ thống cơ điện gồm: thang máy, phòng cháy, tăng áp cầu thang, hút khói, bơm nước cấp, quạt thông gió hầm, tải chiếu sáng, tải ổ cắm...
- Liệt kê phụ tải theo tủ: tầng hầm -> tầng mái.

2. TÍNH TOÁN PHỤ TẢI CHO CÁC KIỂU CÔNG TRÌNH KHÁC NHAU

Tham khảo TCVN 9206-2012

2.1. Công suất tính toán cho công trình nhà tập thể chung cư được xác định theo công thức:

P<sub>TT</sub> = P<sub>CH</sub> + 0.9P<sub>ĐL</sub>  

Tham khảo mục 5.6 - TCVN 9206 -2012

Trong đó: P<sub>CH</sub>  Công suất tính toán của phụ tải khối căn hộ

                P<sub>ĐL</sub> Công suất tính toán phụ tải động lực

2.2. Công suất tính toán phụ tải khối căn hộ:

![cong suat](pasted-image-1787927287856.png)

 Tham khảo mục 5.6.1 -TCVN 9206 -2012

Trong đó: 

P<sub>chi</sub> - Công suất tính toán của căn hộ thứ i;

n - Số căn hộ trong tòa nhà;

K<sub>s</sub> - Hệ số đồng thời của phụ tải căn hộ, K<sub>s</sub> = 0.5-0.65

2.3. Công suất tính toán cho 01 căn hộ điển hình được tính theo công thức:

![cong suat](20260828-212844.png)

Tham khảo mục 5.5 - TCVN 9206-2012

Trong đó: 

P<sub>yci</sub> - Công suất yêu cầu (kW) của thiết bị điện tử thứ i;

K<sub>s</sub> - Hệ số đồng thời của phụ tải căn hộ, K<sub>s</sub> = 0.5-0.65

2.4. Công suất phụ tải động lực được tính theo công thức:

P<sub>ĐL</sub> = P<sub>TM</sub> + P<sub>BT</sub> + P<sub>ĐH</sub>

Trong đó:

P<sub>TM</sub> - Công suất tính toán của nhóm phụ tải thang máy;

P<sub>BT</sub> - Công suất tính toán của nhóm phụ tải bơm nước, thông gió;

P<sub>ĐH</sub> - Công suất tính toán của nhóm phụ tải điều hòa trung tâm.

2.4.1. Công suất tính toán của nhóm phụ tải thang máy:

![cong suat](pasted-image-1787927073921.png)

Tham khảo mục 5.6.2.2 - TCVN 9206 - 2012

Trong đó:

K<sub>yc</sub> - Hệ số yêu cầu của nhóm phụ  tải thang máy xác định theo bảng 6 - TCVN 9206-2012

P<sub>ni</sub> Công suất định mức của động cơ kéo thang máy thứ i

2.4.2. Công suất nhóm phụ tải bơm nước thông gió:

![cong suat](pasted-image-1787927726456.png)

Tham khảo mục 5.6.2.2 TCVN 9206-2012

Trong đó: 

K<sub>yc</sub> - Hệ số sử dụng lớn nhất nhóm phụ tải bơm nước, thông gió, được xác định theo bảng 5-TCVN 9206:2012;

n - Số động cơ;

P<sub>bti</sub> Công suất điện định mức (kW) của động cơ thứ i.

2.5. Công suất cho phụ tải chiếu sáng và động lực cho công trình công cộng

P<sub>cc</sub> = 0.9 (P<sub>CS</sub> + P<sub>ĐL</sub> ) tham khảo mục 5.14 - TCVN 9206 - 2012

Trong đó: 

P<sub>CS</sub> - Công suất tính toán của phụ tải khối căn hộ

P<sub>ĐL</sub> - Công suất tính toán phụ tải động lực;

2.6. Các thông số tính toán khác

Tính công suất thiết bị:

- Đói với thiết bị 1 pha: P = U \* I \* Cosφ (U=220V)
- Đối với thiết bị 3 pha: P = \*U\*I\* Cosφ  (U=380V)

Thông thường lấy Cosφ = 0.8 (Tham khảo mục 5.8 tiêu chuẩn TCVN 9206: 2012)
